---
title: "On-Site Diagnostic Testing & Oil Purification Trafo Daya 60 MVA / 150 kV"
sector: "Oil & Gas"
equipment: "Main Substation Power Transformer 60 MVA 150/20 kV"
scope: "Partial Discharge Online Test, Dissolved Gas Analysis (DGA), Tan Delta, Oil Dehydration"
location: "Riau, Sumatera"
coverImage: "/images/gallery-transformer-overhaul.webp"
featured: false
metrics:
  - label: "Kapasitas Trafo"
    value: "60 MVA / 150 kV"
  - label: "Kadar Air Minyak Awal"
    value: "28 ppm (Degradasi)"
  - label: "Kadar Air Minyak Akhir"
    value: "6 ppm (< 10 ppm Target)"
---

Inspeksi on-site oleh tim spesialis diagnostik transformator MESINDO TEKNISIA cabang Pekanbaru pada gardu induk kilang. Melakukan uji DGA untuk mengidentifikasi gas asetilena terlarut, dilanjutkan dengan sirkulasi purifikasi minyak bertekanan vakum 0.1 mbar selama 72 jam hingga tegangan tembus dielektrik meningkat dari 42 kV menjadi 78 kV / 2.5mm.
